within RoofKIT.EnergyConcept_HDU.WholeConcept.FinalModels;

model HDU_pvtSource
import Modelica.Constants.*;
  extends Modelica.Icons.Example;
  package Medium_loa = Buildings.Media.Water;
  package Medium_sou = Buildings.Media.Antifreeze.PropyleneGlycolWater(X_a = 0.50, property_T = 283.15);
  package Medium_heat = Buildings.Media.Water;
  parameter Modelica.SIunits.MassFlowRate mSou_flow_nominal = per.hea.mSou_flow "Source heat exchanger nominal mass flow rate";
  parameter Modelica.SIunits.MassFlowRate mLoa_flow_nominal = per.hea.mLoa_flow "Load heat exchanger nominal mass flow rate";
  parameter Modelica.SIunits.MassFlowRate mHeat_flow_nominal = mflow_heat.k;
  Buildings.BoundaryConditions.WeatherData.Bus weaBus annotation(
    Placement(visible = true, transformation(extent = {{-204, 130}, {-184, 150}}, rotation = 0), iconTransformation(extent = {{148, 50}, {168, 70}}, rotation = 0)));
  Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat1(filNam = ModelicaServices.ExternalReferences.loadResource("modelica://RoofKIT/Resources/WeatherFiles/DEU_NW_Dusseldorf.AP.104000_TMYx.2004-2018.mos")) annotation(
    Placement(visible = true, transformation(extent = {{136, 136}, {116, 156}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant Vdot_vent(k = 125.5) annotation(
    Placement(visible = true, transformation(origin = {22, 116}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Sources.Pulse Qdot_int(amplitude = 0, nperiod = 1, offset = 5 * Gebaeude_modell.A_f, period = 86400, width = 100) annotation(
    Placement(visible = true, transformation(origin = {4, 102}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  parameter RoofKIT.Database.HeatPump.HeatPump_RoofKIT_WW per annotation(
    Placement(visible = true, transformation(origin = {117, -7}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  //DIN ISO 13790
  RoofKIT.Components.BuildingModel.Zone_ISO13790 Gebaeude_modell(A_f = 56.4, A_opaque = 81.3, A_win = {15.12, 0, 5.84, 5.84}, C_mass = 25000000, Hysterese_Irradiance = 10, Irr_shading = 150, U_opaque = 0.12, U_win = 1.0, V_room = 251, f_WRG = 0.8, g_factor = {0.5, 0.5, 0.5, 0.5}, latitude(displayUnit = "rad") = 0.015882496193148, surfaceAzimut = {207 / 180 * pi, 297 / 180 * pi, 27 / 180 * pi, 117 / 180 * pi}, win_frame = {0.3, 0.3, 0.3, 0.3}) annotation(
    Placement(visible = true, transformation(origin = {81, 117}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT bou_sou(redeclare package Medium = Medium_sou, nPorts = 1, use_T_in = false) annotation(
    Placement(visible = true, transformation(origin = {-30, -54}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
  Buildings.Fluid.HeatPumps.EquationFitReversible heaPum(redeclare package Medium1 = Medium_loa, redeclare package Medium2 = Medium_sou, T1_start = 293.15, T2_start = 283.15, energyDynamics = Modelica.Fluid.Types.Dynamics.FixedInitial, massDynamics = Modelica.Fluid.Types.Dynamics.FixedInitial, per = per) annotation(
    Placement(visible = true, transformation(origin = {-24, -9}, extent = {{-14, -11}, {14, 11}}, rotation = 0)));
  Buildings.Controls.SetPoints.SupplyReturnTemperatureReset watRes(TOut_nominal = (-12) + 273.15, TRet_nominal = 30 + 273.15, TSup_nominal = 50 + 273.15, m = 1.2) annotation(
    Placement(visible = true, transformation(origin = {-223, -15}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Buildings.Controls.OBC.CDL.Continuous.MovingMean movMea(delta = 3600 * 12) annotation(
    Placement(visible = true, transformation(origin = {-205, -15}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Logical.Hysteresis hysteresis(uHigh = 22 + 273.15, uLow = 20 + 273.15) annotation(
    Placement(visible = true, transformation(origin = {-165, 101}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Logical.Not not1 annotation(
    Placement(visible = true, transformation(origin = {-143, 101}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant mflow_heat(k = 0.1) annotation(
    Placement(visible = true, transformation(origin = {-165, 117}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.BooleanToReal booleanToReal annotation(
    Placement(visible = true, transformation(origin = {-123, 101}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Product product annotation(
    Placement(visible = true, transformation(origin = {-96, 104}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Buildings.Fluid.Movers.FlowControlled_m_flow pump_sou(redeclare replaceable package Medium = Medium_sou, energyDynamics = Modelica.Fluid.Types.Dynamics.SteadyState, m_flow_nominal = mSou_flow_nominal, nominalValuesDefineDefaultPressureCurve = true, use_inputFilter = false, y_start = 1) annotation(
    Placement(visible = true, transformation(origin = {0, -54}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Buildings.Fluid.Movers.FlowControlled_m_flow pump_loa(redeclare replaceable package Medium = Medium_loa, energyDynamics = Modelica.Fluid.Types.Dynamics.SteadyState, m_flow_nominal = mLoa_flow_nominal, nominalValuesDefineDefaultPressureCurve = true, use_inputFilter = false, y_start = 1) annotation(
    Placement(visible = true, transformation(origin = {45, -2}, extent = {{-7, 8}, {7, -8}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT bou_loa(redeclare package Medium = Medium_loa, nPorts = 1) annotation(
    Placement(visible = true, transformation(origin = {4, -10}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  BuildingSystems.Technologies.ThermalStorages.FluidStorage Pufferspeicher(redeclare package Medium = Medium_loa, redeclare package Medium_HX_1 = Medium_loa, redeclare package Medium_HX_2 = Medium_loa, Ele_HX_2 = 4, HX_1 = false, HX_2 = true, UA_HX_2 = 2000, V = 0.12, height = 1, nEle = 5) annotation(
    Placement(visible = true, transformation(origin = {-31, 62}, extent = {{-15, -16}, {15, 16}}, rotation = 0)));
  Buildings.Fluid.Movers.FlowControlled_m_flow pump_heat(redeclare replaceable package Medium = Medium_heat, energyDynamics = Modelica.Fluid.Types.Dynamics.SteadyState, m_flow_nominal = mLoa_flow_nominal, nominalValuesDefineDefaultPressureCurve = true, use_inputFilter = false, y_start = 1) annotation(
    Placement(visible = true, transformation(origin = {33, 76}, extent = {{7, -8}, {-7, 8}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT bou_heat(redeclare package Medium = Medium_heat, nPorts = 1) annotation(
    Placement(visible = true, transformation(origin = {83, 81}, extent = {{3, -3}, {-3, 3}}, rotation = 0)));
  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor temperatureSensor annotation(
    Placement(visible = true, transformation(origin = {-184, 100}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = mLoa_flow_nominal) annotation(
    Placement(visible = true, transformation(origin = {-156, -48}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Modelica.Blocks.Math.IntegerToReal integerToReal annotation(
    Placement(visible = true, transformation(origin = {-158, -34}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Modelica.Blocks.Math.Product product1 annotation(
    Placement(visible = true, transformation(origin = {-131, -37}, extent = {{-5, 5}, {5, -5}}, rotation = 0)));
  Modelica.Blocks.Logical.Hysteresis hysteresis1(uHigh = 2, uLow = -2) annotation(
    Placement(visible = true, transformation(origin = {-164, -14}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Math.Add add(k1 = -1) annotation(
    Placement(visible = true, transformation(origin = {-185, -15}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  RoofKIT.Components.Solar.Thermal.ThermalCollector thermalCollector(redeclare package Medium = Medium_sou, A_coll = 1.62 * 14, Eta_zero = 0.535, T_start = 10 + 273.15, capColl = 0, dp_nominal(displayUnit = "Pa") = 50, m_flow_nominal = 0.3, volSol = 0.00154 * 14) annotation(
    Placement(visible = true, transformation(origin = {42, -54}, extent = {{-10, 10}, {10, -10}}, rotation = 0)));
  Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab sla(redeclare package Medium = Medium_heat, A = 19, disPip = 0.2, iLayPip = 1, layers = layer, m_flow_nominal = mHeat_flow_nominal, pipe = pipe, sysTyp = Buildings.Fluid.HeatExchangers.RadiantSlabs.Types.SystemType.Floor) annotation(
    Placement(visible = true, transformation(origin = {60, 76}, extent = {{8, -8}, {-8, 8}}, rotation = 0)));
  parameter Buildings.HeatTransfer.Data.OpaqueConstructions.Generic layer(material = {Buildings.HeatTransfer.Data.Solids.Generic(x = 0.08, k = 1.13, c = 1000, d = 1400, nSta = 5), Buildings.HeatTransfer.Data.Solids.Generic(x = 0.05, k = 0.04, c = 1400, d = 10), Buildings.HeatTransfer.Data.Solids.Generic(x = 0.2, k = 1.8, c = 1100, d = 2400)}, nLay = 3) annotation(
    Placement(visible = true, transformation(origin = {118, 86}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  parameter Buildings.Fluid.Data.Pipes.Generic pipe(d(displayUnit = "kg/m3") = 983, dIn = 0.02, dOut = 0.025, k = 0.35, roughness = 0.002E-3) annotation(
    Placement(visible = true, transformation(origin = {118, 70}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTem(redeclare package Medium = Medium_loa, m_flow_nominal = 0.3) annotation(
    Placement(visible = true, transformation(origin = {-51, -5}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.RealExpression realExpression(y = 2000 / mLoa_flow_nominal / 4200 + senTem.T) annotation(
    Placement(visible = true, transformation(origin = {-220, 2}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal T_heat1(redeclare package Medium = Medium_heat) annotation(
    Placement(visible = true, transformation(origin = {11, 75}, extent = {{5, -5}, {-5, 5}}, rotation = 180)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal T_heat2(redeclare package Medium = Medium_heat) annotation(
    Placement(visible = true, transformation(origin = {9, 41}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Buildings.Fluid.Sensors.TemperatureTwoPort STemp_sou2(redeclare package Medium = Medium_sou, m_flow_nominal = mSou_flow_nominal) annotation(
    Placement(visible = true, transformation(origin = {-42, -54}, extent = {{-6, -4}, {6, 4}}, rotation = 180)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val1(redeclare package Medium = Medium_heat, dpValve_nominal = 6000, m_flow_nominal = mHeat_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {-2, 74}, extent = {{-4, 4}, {4, -4}}, rotation = 0)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val2(redeclare package Medium = Medium_heat, dpValve_nominal = 6000, m_flow_nominal = mHeat_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {10, 60}, extent = {{-4, 4}, {4, -4}}, rotation = 90)));
  Modelica.Blocks.Sources.Constant const1(k = 1) annotation(
    Placement(visible = true, transformation(origin = {78, 60}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
  Buildings.Controls.Continuous.LimPID conPID(Ti = 2000, controllerType = Modelica.Blocks.Types.SimpleController.PI, k = 0.01, strict = true, yMax = 0.95, yMin = 0.05) annotation(
    Placement(visible = true, transformation(origin = {121, 49}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Add add1(k1 = -1) annotation(
    Placement(visible = true, transformation(origin = {33, 57}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant Steigung(k = -0.245) annotation(
    Placement(visible = true, transformation(origin = {199, 55}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant Offset(k = 366.605) annotation(
    Placement(visible = true, transformation(origin = {173, 45}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Product product2 annotation(
    Placement(visible = true, transformation(origin = {173, 59}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Add add2 annotation(
    Placement(visible = true, transformation(origin = {145, 49}, extent = {{5, 5}, {-5, -5}}, rotation = 0)));
  Buildings.Fluid.Sensors.TemperatureTwoPort STemp_sou1(redeclare package Medium = Medium_sou, m_flow_nominal = mSou_flow_nominal) annotation(
    Placement(visible = true, transformation(origin = {63, -54}, extent = {{-7, -6}, {7, 6}}, rotation = 180)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val3(redeclare package Medium = Medium_sou, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {-54, -44}, extent = {{4, -4}, {-4, 4}}, rotation = 90)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val4(redeclare package Medium = Medium_sou, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {78, -44}, extent = {{4, 4}, {-4, -4}}, rotation = 90)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val6(redeclare package Medium = Medium_sou, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {78, -64}, extent = {{4, 4}, {-4, -4}}, rotation = 90)));
  Modelica.Blocks.Math.Add add3(k1 = -1) annotation(
    Placement(visible = true, transformation(origin = {-132, -78}, extent = {{-4, 4}, {4, -4}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const2(k = 1) annotation(
    Placement(visible = true, transformation(origin = {-158, -76}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal T_TWW2(redeclare package Medium = Medium_sou) annotation(
    Placement(visible = true, transformation(origin = {78, -54}, extent = {{-4, 4}, {4, -4}}, rotation = -90)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal T_TWW1(redeclare package Medium = Medium_sou) annotation(
    Placement(visible = true, transformation(origin = {-54, -54}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val5(redeclare package Medium = Medium_sou, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {-64, -54}, extent = {{4, -4}, {-4, 4}}, rotation = 180)));
  BuildingSystems.Technologies.ThermalStorages.FluidStorage TWW(redeclare package Medium = Medium_heat, redeclare package Medium_HX_1 = Medium_sou, redeclare package Medium_HX_2 = Medium_loa, HX_1 = true, HX_2 = false, T_start = 43 + 273.15, UA_HX_1 = 20000, UA_HX_2 = 2000, V = 0.185, nEle = 5) annotation(
    Placement(visible = true, transformation(origin = {-58, 56}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Buildings.Fluid.Movers.FlowControlled_m_flow pump_TWW(redeclare replaceable package Medium = Medium_heat, energyDynamics = Modelica.Fluid.Types.Dynamics.SteadyState, m_flow_nominal = mSou_flow_nominal, nominalValuesDefineDefaultPressureCurve = true, use_inputFilter = false, y_start = 1) annotation(
    Placement(visible = true, transformation(origin = {-91, 63}, extent = {{5, -5}, {-5, 5}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT Waschbecken(redeclare package Medium = Medium_heat, nPorts = 1, use_T_in = false) annotation(
    Placement(visible = true, transformation(origin = {-119, 71}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT Wasseranschluss(redeclare package Medium = Medium_heat, T = 12 + 273.15, nPorts = 1, use_T_in = false) annotation(
    Placement(visible = true, transformation(origin = {-119, 47}, extent = {{-9, -9}, {9, 9}}, rotation = 0)));
  Modelica.Blocks.Logical.Hysteresis hysteresis3(uHigh = 3, uLow = 1) annotation(
    Placement(visible = true, transformation(origin = {-184, -96}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Math.Add add4(k2 = -1) annotation(
    Placement(visible = true, transformation(origin = {-203, -95}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.BooleanToReal booleanToReal2 annotation(
    Placement(visible = true, transformation(origin = {-163, -95}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Pulse pulse(amplitude = 0.04167, period = 86400, startTime = 43200, width = 4.167) annotation(
    Placement(visible = true, transformation(origin = {-161, 79}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal teeJunctionIdeal(redeclare package Medium = Medium_loa) annotation(
    Placement(visible = true, transformation(origin = {-57, 11}, extent = {{-5, -5}, {5, 5}}, rotation = 180)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val10(redeclare package Medium = Medium_loa, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {86, 0}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val11(redeclare package Medium = Medium_loa, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {66, 12}, extent = {{4, -4}, {-4, 4}}, rotation = 90)));
  Modelica.Fluid.Fittings.TeeJunctionIdeal teeJunctionIdeal1(redeclare package Medium = Medium_loa) annotation(
    Placement(visible = true, transformation(origin = {67, -1}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear val12(redeclare package Medium = Medium_loa, dpValve_nominal = 6000, m_flow_nominal = mSou_flow_nominal, riseTime = 10) annotation(
    Placement(visible = true, transformation(origin = {-90, 48}, extent = {{4, 4}, {-4, -4}}, rotation = 0)));
  Modelica.Blocks.Logical.Hysteresis hysteresis4(uHigh = 53 + 273.15, uLow = 43 + 273.15) annotation(
    Placement(visible = true, transformation(origin = {-183, 15}, extent = {{-7, -7}, {7, 7}}, rotation = 0)));
  Modelica.Blocks.Math.BooleanToReal booleanToReal3 annotation(
    Placement(visible = true, transformation(origin = {-143, 13}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Math.Add add5(k1 = -1) annotation(
    Placement(visible = true, transformation(origin = {-105, 25}, extent = {{-5, 5}, {5, -5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const5(k = 1) annotation(
    Placement(visible = true, transformation(origin = {-166, 30}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Modelica.Blocks.Logical.Not not11 annotation(
    Placement(visible = true, transformation(origin = {-163, 13}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Pulse pulse1(amplitude = 1, period = 86400, startTime = 43200, width = 4.167) annotation(
    Placement(visible = true, transformation(origin = {-161, 59}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Logical.Or or1 annotation(
    Placement(visible = true, transformation(origin = {-144, -10}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Logical.Not not12 annotation(
    Placement(visible = true, transformation(origin = {-144, -24}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Modelica.Blocks.Logical.And and1 annotation(
    Placement(visible = true, transformation(origin = {-120, -16}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Modelica.Blocks.Math.BooleanToInteger booleanToInteger annotation(
    Placement(visible = true, transformation(origin = {-100, -16}, extent = {{-6, -6}, {6, 6}}, rotation = 0)));
  Buildings.Fluid.Sources.Boundary_pT bou_amb(redeclare package Medium = Medium_sou, nPorts = 1, use_T_in = true) annotation(
    Placement(visible = true, transformation(origin = {-14, -54}, extent = {{-4, -4}, {4, 4}}, rotation = 0)));
  Buildings.Fluid.Sensors.TemperatureTwoPort STemp_heat1(redeclare package Medium = Medium_heat, m_flow_nominal = mHeat_flow_nominal) annotation(
    Placement(visible = true, transformation(origin = {80, 41}, extent = {{-6, 5}, {6, -5}}, rotation = 0)));
  Modelica.Blocks.Logical.Switch switch1 annotation(
    Placement(visible = true, transformation(origin = {-95, -63}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Logical.GreaterEqual greaterEqual annotation(
    Placement(visible = true, transformation(origin = {-127, -59}, extent = {{-5, -5}, {5, 5}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const3(k = 0.2956) annotation(
    Placement(visible = true, transformation(origin = {22, -46}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
  Buildings.Fluid.Movers.FlowControlled_m_flow pump_sou2(redeclare replaceable package Medium = Medium_sou, energyDynamics = Modelica.Fluid.Types.Dynamics.SteadyState, m_flow_nominal = mSou_flow_nominal, nominalValuesDefineDefaultPressureCurve = true, use_inputFilter = false, y_start = 1) annotation(
    Placement(visible = true, transformation(origin = {-23, -40}, extent = {{-5, -4}, {5, 4}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const4(k = mLoa_flow_nominal - 0.2956) annotation(
    Placement(visible = true, transformation(origin = {14, -22}, extent = {{4, -4}, {-4, 4}}, rotation = 0)));
equation
//Connections
  connect(weaDat1.weaBus, weaBus) annotation(
    Line(points = {{116, 146}, {-194, 146}, {-194, 140}}, color = {255, 204, 51}, thickness = 0.5));
  connect(weaDat1.weaBus, Gebaeude_modell.weaBus) annotation(
    Line(points = {{116, 146}, {81, 146}, {81, 132}}, color = {255, 204, 51}, thickness = 0.5));
  connect(hysteresis.y, not1.u) annotation(
    Line(points = {{-159.5, 101}, {-149, 101}}, color = {255, 0, 255}));
  connect(not1.y, booleanToReal.u) annotation(
    Line(points = {{-137.5, 101}, {-129, 101}}, color = {255, 0, 255}));
  connect(booleanToReal.y, product.u2) annotation(
    Line(points = {{-117.5, 101}, {-117.5, 100}, {-103, 100}}, color = {0, 0, 127}));
  connect(temperatureSensor.T, hysteresis.u) annotation(
    Line(points = {{-178, 100}, {-171, 100}, {-171, 101}}, color = {0, 0, 127}));
  connect(Gebaeude_modell.port_air, temperatureSensor.port) annotation(
    Line(points = {{66, 129}, {-190, 129}, {-190, 100}}, color = {191, 0, 0}));
  connect(weaBus.TDryBul, watRes.TOut) annotation(
    Line(points = {{-194, 140}, {-194, 94}, {-242, 94}, {-242, -12}, {-229, -12}}, color = {0, 0, 127}));
connect(add.y, hysteresis1.u) annotation(
    Line(points = {{-179.5, -15}, {-174.25, -15}, {-174.25, -14}, {-171, -14}}, color = {0, 0, 127}));
  connect(mflow_heat.y, product.u1) annotation(
    Line(points = {{-159.5, 117}, {-107.5, 117}, {-107.5, 107}, {-103.5, 107}}, color = {0, 0, 127}));
  connect(Gebaeude_modell.Vdot_vent, Vdot_vent.y) annotation(
    Line(points = {{64.8, 112.2}, {45.8, 112.2}, {45.8, 116.2}, {28.8, 116.2}}, color = {0, 0, 127}));
  connect(Gebaeude_modell.Qdot_int, Qdot_int.y) annotation(
    Line(points = {{64.8, 107.4}, {45.8, 107.4}, {45.8, 102.4}, {9.8, 102.4}}, color = {0, 0, 127}));
  connect(Gebaeude_modell.port_air, Pufferspeicher.heatPort) annotation(
    Line(points = {{66, 129}, {-31, 129}, {-31, 79}}, color = {191, 0, 0}));
  connect(weaDat1.weaBus, thermalCollector.WeaBusWeaPar) annotation(
    Line(points = {{116, 146}, {106, 146}, {106, -76}, {35, -76}, {35, -64}, {36, -64}}, color = {255, 204, 51}, thickness = 0.5));
  connect(pump_heat.port_a, sla.port_b) annotation(
    Line(points = {{40, 76}, {52, 76}}, color = {0, 127, 255}));
  connect(sla.port_a, bou_heat.ports[1]) annotation(
    Line(points = {{68, 76}, {74, 76}, {74, 81}, {80, 81}}, color = {0, 127, 255}));
  connect(sla.surf_a, Gebaeude_modell.port_surf) annotation(
    Line(points = {{56.8, 84}, {56.8, 124}, {65.8, 124}}, color = {191, 0, 0}));
  connect(movMea.y, add.u2) annotation(
    Line(points = {{-199, -15}, {-186, -15}, {-186, -18}, {-191, -18}}, color = {0, 0, 127}));
  connect(realExpression.y, heaPum.TSet) annotation(
    Line(points = {{-209, 2}, {-80, 2}, {-80, 1}, {-40, 1}}, color = {0, 0, 127}));
  connect(T_heat2.port_2, STemp_heat1.port_a) annotation(
    Line(points = {{14, 41}, {74, 41}}, color = {0, 127, 255}));
  connect(STemp_heat1.port_b, sla.port_a) annotation(
    Line(points = {{86, 41}, {90, 41}, {90, 76}, {68, 76}}, color = {0, 127, 255}));
  connect(T_heat1.port_3, val2.port_b) annotation(
    Line(points = {{11, 70}, {11, 66}, {10, 66}, {10, 64}}, color = {0, 127, 255}));
  connect(val2.port_a, T_heat2.port_3) annotation(
    Line(points = {{10, 56}, {9, 56}, {9, 46}}, color = {0, 127, 255}));
  connect(val1.port_b, T_heat1.port_1) annotation(
    Line(points = {{2, 74}, {4, 74}, {4, 76}, {6, 76}}, color = {0, 127, 255}));
  connect(T_heat1.port_2, pump_heat.port_b) annotation(
    Line(points = {{16, 75}, {26, 75}}, color = {0, 127, 255}));
  connect(STemp_heat1.T, conPID.u_m) annotation(
    Line(points = {{80, 35.5}, {80, 36}, {121, 36}, {121, 43}}, color = {0, 0, 127}));
  connect(val1.y, conPID.y) annotation(
    Line(points = {{-2, 69.2}, {-2, 49}, {115.5, 49}}, color = {0, 0, 127}));
  connect(val2.y, add1.y) annotation(
    Line(points = {{14.8, 60}, {20.8, 60}, {20.8, 57}, {28.3, 57}}, color = {0, 0, 127}));
  connect(conPID.y, add1.u1) annotation(
    Line(points = {{115.5, 49}, {48, 49}, {48, 54}, {40, 54}}, color = {0, 0, 127}));
  connect(add1.u2, const1.y) annotation(
    Line(points = {{39, 60}, {74, 60}}, color = {0, 0, 127}));
  connect(product2.u2, Steigung.y) annotation(
    Line(points = {{179, 56}, {190, 56}, {190, 55}, {193.5, 55}}, color = {0, 0, 127}));
  connect(add2.u2, product2.y) annotation(
    Line(points = {{151, 52}, {157, 52}, {157, 59}, {167.5, 59}}, color = {0, 0, 127}));
  connect(add2.u1, Offset.y) annotation(
    Line(points = {{151, 46}, {163, 46}, {163, 45}, {167.5, 45}}, color = {0, 0, 127}));
  connect(weaBus.TDryBul, product2.u1) annotation(
    Line(points = {{-194, 140}, {114, 140}, {114, 110}, {190, 110}, {190, 62}, {179, 62}}, color = {0, 0, 127}));
  connect(conPID.u_s, add2.y) annotation(
    Line(points = {{127, 49}, {139.5, 49}}, color = {0, 0, 127}));
  connect(thermalCollector.port_b, STemp_sou1.port_b) annotation(
    Line(points = {{52, -54}, {56, -54}}, color = {0, 127, 255}));
  connect(const.y, product1.u1) annotation(
    Line(points = {{-152, -48}, {-144.7, -48}, {-144.7, -40}, {-137, -40}}, color = {0, 0, 127}));
  connect(integerToReal.y, product1.u2) annotation(
    Line(points = {{-154, -34}, {-137, -34}}, color = {0, 0, 127}));
  connect(heaPum.port_a2, val4.port_a) annotation(
    Line(points = {{-10, -16}, {78, -16}, {78, -40}}, color = {0, 127, 255}));
  connect(T_TWW2.port_2, val6.port_a) annotation(
    Line(points = {{78, -58}, {78, -60}}, color = {0, 127, 255}));
  connect(val4.port_b, T_TWW2.port_1) annotation(
    Line(points = {{78, -48}, {78, -50}}, color = {0, 127, 255}));
  connect(STemp_sou1.port_a, T_TWW2.port_3) annotation(
    Line(points = {{70, -54}, {74, -54}}, color = {0, 127, 255}));
  connect(const2.y, add3.u2) annotation(
    Line(points = {{-154, -76}, {-137, -76}}, color = {0, 0, 127}));
  connect(Pufferspeicher.port_HX_2_a, val1.port_a) annotation(
    Line(points = {{-20.5, 70}, {-13.25, 70}, {-13.25, 74}, {-6, 74}}, color = {0, 127, 255}));
  connect(Pufferspeicher.port_HX_2_b, T_heat2.port_1) annotation(
    Line(points = {{-20.5, 66.8}, {-14, 66.8}, {-14, 40.8}, {4, 40.8}}, color = {0, 127, 255}));
  connect(val3.port_b, T_TWW1.port_3) annotation(
    Line(points = {{-54, -48}, {-54, -50}}, color = {0, 127, 255}));
  connect(val5.port_b, T_TWW1.port_1) annotation(
    Line(points = {{-60, -54}, {-58, -54}}, color = {0, 127, 255}));
  connect(val5.port_a, TWW.port_HX_1_b) annotation(
    Line(points = {{-68, -54}, {-70, -54}, {-70, 50}, {-64, 50}}, color = {0, 127, 255}));
  connect(val6.port_b, TWW.port_HX_1_a) annotation(
    Line(points = {{78, -68}, {78, -72}, {-72, -72}, {-72, 52}, {-64, 52}}, color = {0, 127, 255}));
  connect(TWW.port_a2, pump_TWW.port_a) annotation(
    Line(points = {{-64, 66}, {-72, 66}, {-72, 64}, {-86, 64}}, color = {0, 127, 255}));
  connect(product.y, pump_heat.m_flow_in) annotation(
    Line(points = {{-90, 104}, {-8, 104}, {-8, 88}, {34, 88}, {34, 86}}, color = {0, 0, 127}));
  connect(Pufferspeicher.T[2], add.u1) annotation(
    Line(points = {{-42, 72}, {-78, 72}, {-78, 88}, {-196, 88}, {-196, -12}, {-191, -12}}, color = {0, 0, 127}));
  connect(STemp_sou1.T, add4.u1) annotation(
    Line(points = {{63, -61}, {62, -61}, {62, -86}, {-228, -86}, {-228, -92}, {-209, -92}}, color = {0, 0, 127}));
  connect(TWW.T[1], add4.u2) annotation(
    Line(points = {{-50, 62}, {-48, 62}, {-48, 36}, {-236, 36}, {-236, -98}, {-209, -98}}, color = {0, 0, 127}));
connect(add4.y, hysteresis3.u) annotation(
    Line(points = {{-197.5, -95}, {-194.25, -95}, {-194.25, -96}, {-191, -96}}, color = {0, 0, 127}));
  connect(val5.y, booleanToReal2.y) annotation(
    Line(points = {{-64, -59}, {-64, -95}, {-157.5, -95}}, color = {0, 0, 127}));
  connect(val6.y, booleanToReal2.y) annotation(
    Line(points = {{83, -64}, {96, -64}, {96, -95}, {-157.5, -95}}, color = {0, 0, 127}));
  connect(add3.y, val3.y) annotation(
    Line(points = {{-128, -78}, {-118, -78}, {-118, -44}, {-59, -44}}, color = {0, 0, 127}));
connect(hysteresis3.y, booleanToReal2.u) annotation(
    Line(points = {{-177, -96}, {-174.25, -96}, {-174.25, -95}, {-169, -95}}, color = {255, 0, 255}));
  connect(booleanToReal2.y, add3.u1) annotation(
    Line(points = {{-157.5, -95}, {-148, -95}, {-148, -80}, {-137, -80}}, color = {0, 0, 127}));
  connect(pulse.y, pump_TWW.m_flow_in) annotation(
    Line(points = {{-155.5, 79}, {-146, 79}, {-146, 86}, {-90, 86}, {-90, 70}}, color = {0, 0, 127}));
  connect(val10.port_a, Pufferspeicher.port_a2) annotation(
    Line(points = {{90, 0}, {94, 0}, {94, 86}, {-20, 86}, {-20, 76}}, color = {0, 127, 255}));
  connect(bou_loa.ports[1], pump_loa.port_a) annotation(
    Line(points = {{8, -10}, {38, -10}, {38, -2}}, color = {0, 127, 255}));
  connect(Waschbecken.ports[1], pump_TWW.port_b) annotation(
    Line(points = {{-110, 72}, {-104, 72}, {-104, 64}, {-96, 64}}, color = {0, 127, 255}));
  connect(val11.port_a, TWW.port_b1) annotation(
    Line(points = {{66, 16}, {66, 28}, {-46, 28}, {-46, 66}, {-50, 66}}, color = {0, 127, 255}));
  connect(teeJunctionIdeal.port_2, TWW.port_a1) annotation(
    Line(points = {{-62, 11}, {-62, 11.25}, {-68, 11.25}, {-68, 27.5}, {-50, 27.5}, {-50, 48}}, color = {0, 127, 255}));
  connect(Pufferspeicher.port_b2, teeJunctionIdeal.port_1) annotation(
    Line(points = {{-20, 48}, {-20, 11}, {-52, 11}}, color = {0, 127, 255}));
connect(heaPum.port_a1, senTem.port_b) annotation(
    Line(points = {{-38, -2.4}, {-46, -2.4}, {-46, -5}}, color = {0, 127, 255}));
  connect(heaPum.port_b1, pump_loa.port_a) annotation(
    Line(points = {{-10, -2.4}, {38, -2.4}}, color = {0, 127, 255}));
  connect(pump_loa.port_b, teeJunctionIdeal1.port_1) annotation(
    Line(points = {{52, -2}, {62, -2}, {62, -1}}, color = {0, 127, 255}));
  connect(teeJunctionIdeal1.port_3, val11.port_b) annotation(
    Line(points = {{67, 4}, {67, 8}, {66, 8}}, color = {0, 127, 255}));
  connect(teeJunctionIdeal1.port_2, val10.port_b) annotation(
    Line(points = {{72, -1}, {88, -1}, {88, 0}, {82, 0}}, color = {0, 127, 255}));
  connect(Wasseranschluss.ports[1], val12.port_b) annotation(
    Line(points = {{-110, 48}, {-94, 48}}, color = {0, 127, 255}));
  connect(TWW.port_b2, val12.port_a) annotation(
    Line(points = {{-64, 48}, {-86, 48}}, color = {0, 127, 255}));
connect(TWW.T[3], hysteresis4.u) annotation(
    Line(points = {{-50, 62}, {-48, 62}, {-48, 36}, {-192, 36}, {-192, 15}, {-191, 15}}, color = {0, 0, 127}));
  connect(const5.y, add5.u2) annotation(
    Line(points = {{-162, 30}, {-142, 30}, {-142, 28}, {-111, 28}}, color = {0, 0, 127}));
  connect(add5.y, val10.y) annotation(
    Line(points = {{-99.5, 25}, {86, 25}, {86, 4}}, color = {0, 0, 127}));
connect(hysteresis4.y, not11.u) annotation(
    Line(points = {{-175, 15}, {-172.25, 15}, {-172.25, 13}, {-169, 13}}, color = {255, 0, 255}));
  connect(not11.y, booleanToReal3.u) annotation(
    Line(points = {{-157.5, 13}, {-149, 13}}, color = {255, 0, 255}));
  connect(booleanToReal3.y, add5.u1) annotation(
    Line(points = {{-137.5, 13}, {-118, 13}, {-118, 22}, {-110, 22}}, color = {0, 0, 127}));
  connect(booleanToReal3.y, val11.y) annotation(
    Line(points = {{-137.5, 13}, {62, 13}, {62, 12}}, color = {0, 0, 127}));
  connect(pulse1.y, val12.y) annotation(
    Line(points = {{-156, 60}, {-142, 60}, {-142, 34}, {-90, 34}, {-90, 44}}, color = {0, 0, 127}));
  connect(watRes.TSup, movMea.u) annotation(
    Line(points = {{-218, -12}, {-214, -12}, {-214, -15}, {-211, -15}}, color = {0, 0, 127}));
connect(hysteresis1.y, or1.u2) annotation(
    Line(points = {{-157, -14}, {-154.25, -14}, {-154.25, -15}, {-151, -15}}, color = {255, 0, 255}));
connect(teeJunctionIdeal.port_3, senTem.port_a) annotation(
    Line(points = {{-57, 6}, {-57, -5}, {-56, -5}}, color = {0, 127, 255}));
connect(hysteresis3.y, not12.u) annotation(
    Line(points = {{-177, -96}, {-174, -96}, {-174, -24}, {-149, -24}}, color = {255, 0, 255}));
  connect(not11.y, or1.u1) annotation(
    Line(points = {{-157.5, 13}, {-154, 13}, {-154, -10}, {-152, -10}}, color = {255, 0, 255}));
  connect(not12.y, and1.u2) annotation(
    Line(points = {{-140, -24}, {-132, -24}, {-132, -21}, {-127, -21}}, color = {255, 0, 255}));
  connect(or1.y, and1.u1) annotation(
    Line(points = {{-138, -10}, {-132, -10}, {-132, -16}, {-128, -16}}, color = {255, 0, 255}));
  connect(and1.y, booleanToInteger.u) annotation(
    Line(points = {{-114, -16}, {-107, -16}}, color = {255, 0, 255}));
  connect(booleanToInteger.y, heaPum.uMod) annotation(
    Line(points = {{-94, -16}, {-64, -16}, {-64, -8}, {-40, -8}}, color = {255, 127, 0}));
  connect(booleanToInteger.y, integerToReal.u) annotation(
    Line(points = {{-94, -16}, {-90, -16}, {-90, -30}, {-168, -30}, {-168, -34}, {-162, -34}}, color = {255, 127, 0}));
  connect(product1.y, pump_loa.m_flow_in) annotation(
    Line(points = {{-125.5, -37}, {-121.75, -37}, {-121.75, -33}, {46, -33}, {46, -12}}, color = {0, 0, 127}));
  connect(val4.y, add3.y) annotation(
    Line(points = {{82, -44}, {92, -44}, {92, -78}, {-128, -78}}, color = {0, 0, 127}));
  connect(bou_amb.ports[1], pump_sou.port_a) annotation(
    Line(points = {{-10, -54}, {-6, -54}}, color = {0, 127, 255}));
  connect(switch1.y, bou_amb.T_in) annotation(
    Line(points = {{-89.5, -63}, {-22, -63}, {-22, -52}, {-19, -52}}, color = {0, 0, 127}));
  connect(T_TWW1.port_2, STemp_sou2.port_b) annotation(
    Line(points = {{-50, -54}, {-48, -54}}, color = {0, 127, 255}));
  connect(STemp_sou2.port_a, bou_sou.ports[1]) annotation(
    Line(points = {{-36, -54}, {-34, -54}}, color = {0, 127, 255}));
  connect(STemp_sou2.T, switch1.u1) annotation(
    Line(points = {{-42, -58}, {-42, -62}, {-88, -62}, {-88, -54}, {-106, -54}, {-106, -58}, {-100, -58}}, color = {0, 0, 127}));
  connect(weaBus.TDryBul, switch1.u3) annotation(
    Line(points = {{-194, 140}, {-194, 94}, {-242, 94}, {-242, -66}, {-100, -66}}, color = {0, 0, 127}));
  connect(heaPum.port_b2, val3.port_a) annotation(
    Line(points = {{-38, -16}, {-54, -16}, {-54, -40}}, color = {0, 127, 255}));
  connect(STemp_sou2.T, greaterEqual.u1) annotation(
    Line(points = {{-42, -58}, {-42, -62}, {-88, -62}, {-88, -54}, {-140, -54}, {-140, -59}, {-133, -59}}, color = {0, 0, 127}));
  connect(greaterEqual.y, switch1.u2) annotation(
    Line(points = {{-121.5, -59}, {-110, -59}, {-110, -62}, {-100, -62}}, color = {255, 0, 255}));
  connect(weaBus.TDryBul, greaterEqual.u2) annotation(
    Line(points = {{-194, 140}, {-194, 94}, {-242, 94}, {-242, -63}, {-133, -63}}, color = {0, 0, 127}));
  connect(pump_sou.port_b, thermalCollector.port_a) annotation(
    Line(points = {{6, -54}, {32, -54}}, color = {0, 127, 255}));
  connect(const3.y, pump_sou.m_flow_in) annotation(
    Line(points = {{18, -46}, {0, -46}}, color = {0, 0, 127}));
  connect(heaPum.port_b2, pump_sou2.port_a) annotation(
    Line(points = {{-38, -16}, {-38, -40}, {-28, -40}}, color = {0, 127, 255}));
  connect(pump_sou2.port_b, heaPum.port_a2) annotation(
    Line(points = {{-18, -40}, {-10, -40}, {-10, -16}}, color = {0, 127, 255}));
  connect(const4.y, pump_sou2.m_flow_in) annotation(
    Line(points = {{10, -22}, {-6, -22}, {-6, -35}, {-23, -35}}, color = {0, 0, 127}));
  annotation(
    Diagram(graphics = {Rectangle(origin = {9, 115}, fillColor = {170, 170, 127}, fillPattern = FillPattern.Solid, extent = {{-91, 23}, {91, -23}}), Rectangle(origin = {-47, 61}, fillColor = {170, 213, 255}, fillPattern = FillPattern.Solid, extent = {{35, -29}, {-35, 29}}), Rectangle(origin = {45, 61}, fillColor = {255, 121, 161}, fillPattern = FillPattern.Solid, extent = {{55, -29}, {-55, 29}}), Rectangle(origin = {9, 2}, fillColor = {255, 147, 147}, fillPattern = FillPattern.Solid, extent = {{91, -28}, {-91, 28}}), Rectangle(origin = {-166, 6}, fillColor = {181, 181, 181}, fillPattern = FillPattern.Solid, extent = {{-82, 132}, {82, -132}}), Rectangle(origin = {9, -64}, fillColor = {62, 186, 91}, fillPattern = FillPattern.Solid, extent = {{91, -36}, {-91, 36}}), Rectangle(origin = {-111, 61}, fillColor = {169, 255, 169}, fillPattern = FillPattern.Solid, extent = {{27, -29}, {-27, 29}}), Rectangle(origin = {157, 32}, fillColor = {181, 181, 181}, fillPattern = FillPattern.Solid, extent = {{-55, 58}, {55, -58}})}),
    experiment(StartTime = 0, StopTime = 31536000, Tolerance = 1e-06, Interval = 3600));
end HDU_pvtSource;
